# FWECSA register map

Generated by `tools/gen_docs.py` from `registers.py`; do not edit by hand.

Source: Daikin *FWECSA Installation and operation manual*, FC66003946 Rev 00, NETWORKS AND CONNECTIVITY. The manual numbers each table from 1; the Modbus address is that number minus one. Scales and the meaning of the two-way flags are not in the manual: see the docstring of `registers.py` for what was measured and what is assumed.

Entity ids assume the default prefix `fancoil`. The climate entity `climate.fancoil` is built from several of these.

## Coils

FC1 read, FC15 write. Read-only as a binary sensor; a switch with *Allow writes* on.

| No. | Addr | Manual | Name | Encoding | Entities |
|---:|---:|---|---|---|---|
| 1 | 0 | ON/OFF controller | Power | 0/1 | `switch.fancoil_power`<br>`binary_sensor.fancoil_power` |
| 2 | 1 | SUMMER/WINTER controller | Winter mode (heating) | 0/1 | `switch.fancoil_winter_mode`<br>`binary_sensor.fancoil_winter_mode` |
| 3 | 2 | ECONOMY controller | Economy | 0/1 | `switch.fancoil_economy`<br>`binary_sensor.fancoil_economy` |
| 4 | 3 | ENABLE ANTI-FREEZE controller | Anti-freeze | 0/1 | `switch.fancoil_anti_freeze`<br>`binary_sensor.fancoil_anti_freeze` |
| 5 | 4 | ENABLE ELECTRICAL HEATER controller | Electric heater | 0/1 | `switch.fancoil_electric_heater`<br>`binary_sensor.fancoil_electric_heater` |
| 6 | 5 | modulating ventilation MAN/AUTO controller | Modulating fan auto | 0/1 | `switch.fancoil_modulating_fan_auto`<br>`binary_sensor.fancoil_modulating_fan_auto` |
| 7 | 6 | enable ON/OFF from MASTER | On/off from master | 0/1 | `switch.fancoil_master_power`<br>`binary_sensor.fancoil_master_power` |
| 8 | 7 | enable ECONOMY from MASTER | Economy from master | 0/1 | `switch.fancoil_master_economy`<br>`binary_sensor.fancoil_master_economy` |
| 9 | 8 | enable SUMMER/WINTER from MASTER | Summer/winter from master | 0/1 | `switch.fancoil_master_winter_mode`<br>`binary_sensor.fancoil_master_winter_mode` |
| 10 | 9 | enable ANTI-FREEZE from MASTER | Anti-freeze from master | 0/1 | `switch.fancoil_master_anti_freeze`<br>`binary_sensor.fancoil_master_anti_freeze` |
| 11 | 10 | enable ELECTRIC HEATERS from MASTER | Electric heaters from master | 0/1 | `switch.fancoil_master_electric_heater`<br>`binary_sensor.fancoil_master_electric_heater` |
| 12 | 11 | enable SETPOINT from MASTER | Setpoint from master | 0/1 | `switch.fancoil_master_setpoint`<br>`binary_sensor.fancoil_master_setpoint` |
| 13 | 12 | enable SETPOINT LIMITS from MASTER | Setpoint limits from master | 0/1 | `switch.fancoil_master_setpoint_limits`<br>`binary_sensor.fancoil_master_setpoint_limits` |
| 14 | 13 | enable VENTILATION SPEED from MASTER | Fan speed from master | 0/1 | `switch.fancoil_master_fan_speed`<br>`binary_sensor.fancoil_master_fan_speed` |
| 15 | 14 | KEYBOARD LOCK controller | Keyboard lock | 0/1 | `switch.fancoil_keyboard_lock`<br>`binary_sensor.fancoil_keyboard_lock` |
| 16 | 15 | enable HUMIDITY CONTROL consent from MASTER | Humidity control from master | 0/1 | `switch.fancoil_master_humidity`<br>`binary_sensor.fancoil_master_humidity` |
| 17 | 16 | enable HUMIDITY CONTROL | Humidity control | 0/1 | `switch.fancoil_humidity_control`<br>`binary_sensor.fancoil_humidity_control` |
| 18 | 17 | control for CONFIGURABLE DIGITAL OUTPUT NO.7 | Output O7 | 0/1 | `switch.fancoil_output_7_command`<br>`binary_sensor.fancoil_output_7_command` |

## Discrete inputs

FC2, read-only.

| No. | Addr | Manual | Name | Encoding | Entities |
|---:|---:|---|---|---|---|
| 1 | 0 | unit ON/OFF | Unit on | 0/1 | `binary_sensor.fancoil_unit_on` |
| 2 | 1 | SUMMER/WINTER | Winter (heating) | 0/1 | `binary_sensor.fancoil_winter` |
| 3 | 2 | ECONOMY on | Economy active | 0/1 | `binary_sensor.fancoil_economy_on` |
| 4 | 3 | ANTI-FREEZE on | Anti-freeze active | 0/1 | `binary_sensor.fancoil_anti_freeze_on` |
| 5 | 4 | ALARM installed | Alarm | 0/1 | `binary_sensor.fancoil_alarm` |
| 6 | 5 | Room temperature probe alarm | Room probe alarm | 0/1 | `binary_sensor.fancoil_room_probe_alarm` |
| 7 | 6 | Water temperature probe alarm | Water probe alarm | 0/1 | `binary_sensor.fancoil_water_probe_alarm` |
| 8 | 7 | Hot water temperature probe alarm (only with 4-pipe units) | Hot water probe alarm | 0/1 | `binary_sensor.fancoil_hot_water_probe_alarm` |
| 9 | 8 | Room humidity probe alarm | Humidity probe alarm | 0/1 | `binary_sensor.fancoil_humidity_probe_alarm` |
| 10 | 9 | Speed number (3/4) | Four-speed unit | 0/1 | `binary_sensor.fancoil_four_speeds` |
| 11 | 10 | Pipe number (2/4) | Four-pipe unit | 0/1 | `binary_sensor.fancoil_four_pipes` |
| 12 | 11 | Type of ventilation (STEP/MODULATING) | Modulating fan | 0/1 | `binary_sensor.fancoil_modulating_fan` |
| 13 | 12 | Adjustment probe (DISPLAY/BOARD) | Air probe on the board | 0/1 | `binary_sensor.fancoil_board_probe` |
| 14 | 13 | Installed electrical heaters | Electric heaters fitted | 0/1 | `binary_sensor.fancoil_heaters_installed` |
| 15 | 14 | Installed humidity probe | Humidity probe fitted | 0/1 | `binary_sensor.fancoil_humidity_probe_installed` |
| 16 | 15 | Digital output 1 status (O1) | Output O1 | 0/1 | `binary_sensor.fancoil_output_1` |
| 17 | 16 | Digital output 2 status (O2) | Output O2 | 0/1 | `binary_sensor.fancoil_output_2` |
| 18 | 17 | Digital output 3 status (O3) | Output O3 | 0/1 | `binary_sensor.fancoil_output_3` |
| 19 | 18 | Digital output 4 status (O4) | Output O4 | 0/1 | `binary_sensor.fancoil_output_4` |
| 20 | 19 | Digital output 5 status (O5) | Output O5 | 0/1 | `binary_sensor.fancoil_output_5` |
| 21 | 20 | Digital output 6 status (O6) | Output O6 | 0/1 | `binary_sensor.fancoil_output_6` |
| 22 | 21 | Digital output 7 status (O7) | Output O7 | 0/1 | `binary_sensor.fancoil_output_7` |
| 23 | 22 | Water probe presence | Water probe fitted | 0/1 | `binary_sensor.fancoil_water_probe_present` |
| 24 | 23 | Hot water probe presence (hydronic unit with 4 pipes) | Hot water probe fitted | 0/1 | `binary_sensor.fancoil_hot_water_probe_present` |
| 25 | 24 | Dehumidification active | Dehumidifying | 0/1 | `binary_sensor.fancoil_dehumidifying` |
| 26 | 25 | Valve open | Valve | 0/1 | `binary_sensor.fancoil_valve_open` |
| 27 | 26 | Hydronic unit switched off from remote contact | Off by remote contact | 0/1 | `binary_sensor.fancoil_off_by_contact` |
| 28 | 27 | Ventilation control (manual/automatic) | Automatic fan | 0/1 | `binary_sensor.fancoil_fan_auto_mode` |
| 29 | 28 | Heater active | Heater | 0/1 | `binary_sensor.fancoil_heater_on` |
| 30 | 29 | Valve presence | Valve fitted | 0/1 | `binary_sensor.fancoil_valve_present` |
| 31 | 30 | Enable ECONOMY from contact | Economy from contact | 0/1 | `binary_sensor.fancoil_economy_by_contact` |

## Holding registers

FC3 read, FC16 write. Read-only as a sensor; a number (the fan speed: a select) with *Allow writes* on.

| No. | Addr | Manual | Name | Encoding | Entities |
|---:|---:|---|---|---|---|
| 1 | 0 | Summer temperature SET (cooling) | Cooling setpoint | ×0.1 °C, signed | `sensor.fancoil_cooling_setpoint`<br>`number.fancoil_cooling_setpoint` |
| 2 | 1 | Summer temperature SET minimum limit | Cooling setpoint minimum | ×0.1 °C, signed | `sensor.fancoil_cooling_setpoint_min`<br>`number.fancoil_cooling_setpoint_min` |
| 3 | 2 | Summer temperature SET maximum limit | Cooling setpoint maximum | ×0.1 °C, signed | `sensor.fancoil_cooling_setpoint_max`<br>`number.fancoil_cooling_setpoint_max` |
| 4 | 3 | Winter temperature SET (heating) | Heating setpoint | ×0.1 °C, signed | `sensor.fancoil_heating_setpoint`<br>`number.fancoil_heating_setpoint` |
| 5 | 4 | Winter temperature SET minimum limit | Heating setpoint minimum | ×0.1 °C, signed | `sensor.fancoil_heating_setpoint_min`<br>`number.fancoil_heating_setpoint_min` |
| 6 | 5 | Winter temperature SET maximum limit | Heating setpoint maximum | ×0.1 °C, signed | `sensor.fancoil_heating_setpoint_max`<br>`number.fancoil_heating_setpoint_max` |
| 7 | 6 | Single temperature SET (if SUM/WIN on water/air temp.) | Single setpoint | ×0.1 °C, signed | `sensor.fancoil_single_setpoint`<br>`number.fancoil_single_setpoint` |
| 8 | 7 | Humidity SET | Humidity setpoint | % (whole numbers, unverified) | `sensor.fancoil_humidity_setpoint`<br>`number.fancoil_humidity_setpoint` |
| 9 | 8 | Minimum humidity SET limit | Humidity setpoint minimum | % (whole numbers, unverified) | `sensor.fancoil_humidity_setpoint_min`<br>`number.fancoil_humidity_setpoint_min` |
| 10 | 9 | Maximum humidity SET limit | Humidity setpoint maximum | % (whole numbers, unverified) | `sensor.fancoil_humidity_setpoint_max`<br>`number.fancoil_humidity_setpoint_max` |
| 11 | 10 | Step ventilation speeds | Fan speed | 0 extra_low, 1 low, 2 medium, 3 high, 4 auto | `sensor.fancoil_fan_speed`<br>`select.fancoil_fan_speed` |
| 12 | 11 | Modulating ventilation speed | Modulating fan speed | % (whole numbers, unverified) | `sensor.fancoil_modulating_fan_speed`<br>`number.fancoil_modulating_fan_speed` |

## Input registers

FC4, read-only.

| No. | Addr | Manual | Name | Encoding | Entities |
|---:|---:|---|---|---|---|
| 1 | 0 | Room temperature | Room temperature | ×0.1 °C, signed | `sensor.fancoil_room_temperature` |
| 2 | 1 | Room humidity | Room humidity | % (whole numbers, unverified) | `sensor.fancoil_room_humidity` |
| 3 | 2 | Water temperature | Water temperature | ×0.1 °C, signed | `sensor.fancoil_water_temperature` |
| 4 | 3 | Hot water temperature (only with 4-pipe units) | Hot water temperature | ×0.1 °C, signed | `sensor.fancoil_hot_water_temperature` |
| 5 | 4 | Step ventilation status | Fan | 0 off, 1 extra_low, 2 low, 3 medium, 4 high | `sensor.fancoil_fan_status` |
| 6 | 5 | Modulating ventilation % value | Modulating fan output | % (whole numbers, unverified) | `sensor.fancoil_modulating_fan_output` |
| 7 | 6 | % value of analogue output 1 | Analog output 1 | % (whole numbers, unverified) | `sensor.fancoil_analog_output_1` |
| 8 | 7 | % value of analogue output 2 | Analog output 2 | % (whole numbers, unverified) | `sensor.fancoil_analog_output_2` |
| 9 | 8 | % value of analogue output 3 | Analog output 3 | % (whole numbers, unverified) | `sensor.fancoil_analog_output_3` |
| 10 | 9 | Temperature SET on | Setpoint in use | ×0.1 °C, signed | `sensor.fancoil_active_setpoint` |
| 11 | 10 | Summer temperature SET | Cooling setpoint (status) | ×0.1 °C, signed | `sensor.fancoil_cooling_setpoint_status` |
| 12 | 11 | Winter temperature SET | Heating setpoint (status) | ×0.1 °C, signed | `sensor.fancoil_heating_setpoint_status` |
| 13 | 12 | Single temperature SET (if SUM/WIN on water/air temp.) | Single setpoint (status) | ×0.1 °C, signed | `sensor.fancoil_single_setpoint_status` |
| 14 | 13 | Humidity SET on | Humidity setpoint in use | % (whole numbers, unverified) | `sensor.fancoil_active_humidity_setpoint` |
| 15 | 14 | Type of valve (NOT INCLUDED/ON-OFF/MODULATING) | Valve type | 0 none, 1 on_off, 2 modulating | `sensor.fancoil_valve_type` |
